[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1               	6.5000      	25.000000   	                	;
 2               	6.5000      	34.050000   	                	;
 3               	6.5000      	32.930000   	                	;
 4               	6.5000      	30.520000   	                	;
 5               	6.5000      	73.380000   	                	;
 6               	6.5000      	55.950000   	                	;
 7               	6.5000      	119.870000  	                	;
 8               	6.5000      	28.250000   	                	;
 9               	6.5000      	40.130000   	                	;
 10              	6.5000      	32.860000   	                	;
 11              	6.5000      	52.070000   	                	;
 12              	6.5000      	33.280000   	                	;
 13              	6.5000      	124.010000  	                	;
 14              	6.5000      	27.670000   	                	;
 15              	6.5000      	61.540000   	                	;
 16              	6.5000      	18.450000   	                	;
 17              	6.5000      	73.140000   	                	;
 18              	6.5000      	39.220000   	                	;
 19              	6.5000      	13.150000   	                	;
 20              	6.5000      	25.560000   	                	;
 21              	6.5000      	86.020000   	                	;
 22              	6.5000      	58.900000   	                	;
 23              	6.5000      	42.380000   	                	;
 24              	6.5000      	65.640000   	                	;
 25              	6.5000      	57.840000   	                	;
 26              	6.5000      	39.740000   	                	;
 27              	6.5000      	102.510000  	                	;
 28              	6.5000      	24.800000   	                	;
 29              	6.5000      	23.810000   	                	;
 30              	6.5000      	37.180000   	                	;
 31              	6.5000      	40.310000   	                	;
 32              	6.5000      	35.140000   	                	;
 33              	6.5000      	50.070000   	                	;
 34              	6.5000      	55.190000   	                	;
 35              	6.5000      	43.860000   	                	;
 36              	6.5000      	75.770000   	                	;
 37              	6.5000      	37.740000   	                	;
 38              	6.5000      	69.010000   	                	;
 39              	6.5000      	22.450000   	                	;
 40              	6.5000      	31.730000   	                	;
 41              	6.5000      	59.190000   	                	;
 42              	6.5000      	46.830000   	                	;
 43              	6.5000      	33.700000   	                	;
 44              	6.5000      	22.530000   	                	;
 45              	6.5000      	22.060000   	                	;
 46              	6.5000      	24.510000   	                	;
 47              	6.5000      	21.130000   	                	;
 48              	6.5000      	20.270000   	                	;
 49              	6.5000      	36.820000   	                	;
 50              	6.5000      	56.300000   	                	;
 51              	6.5000      	59.130000   	                	;
 52              	6.5000      	35.860000   	                	;
 53              	6.5000      	28.540000   	                	;
 54              	6.5000      	44.650000   	                	;
 55              	6.5000      	18.400000   	                	;
 56              	6.5000      	53.240000   	                	;
 57              	6.5000      	34.730000   	                	;
 58              	6.5000      	58.810000   	                	;
 59              	6.5000      	77.970000   	                	;
 60              	6.5000      	61.950000   	                	;
 61              	6.5000      	70.680000   	                	;
 62              	6.5000      	21.560000   	                	;
 63              	6.5000      	17.120000   	                	;
 64              	6.5000      	31.010000   	                	;
 65              	6.5000      	21.440000   	                	;
 66              	6.5000      	49.630000   	                	;
 67              	6.5000      	30.670000   	                	;
 68              	6.5000      	25.580000   	                	;
 69              	6.5000      	15.470000   	                	;
 70              	6.5000      	17.180000   	                	;
 71              	6.5000      	31.630000   	                	;
 72              	6.5000      	30.900000   	                	;
 73              	6.5000      	16.730000   	                	;
 74              	6.5000      	30.890000   	                	;
 75              	6.5000      	34.590000   	                	;
 76              	6.5000      	96.220000   	                	;
 77              	6.5000      	29.690000   	                	;
 78              	6.5000      	38.230000   	                	;
 79              	6.5000      	98.640000   	                	;
 80              	6.5000      	68.230000   	                	;
 81              	6.5000      	45.330000   	                	;
 82              	6.5000      	87.610000   	                	;
 83              	6.5000      	27.970000   	                	;
 84              	6.5000      	50.040000   	                	;
 85              	6.5000      	95.490000   	                	;
 86              	6.5000      	94.660000   	                	;
 87              	6.5000      	80.230000   	                	;
 88              	6.5000      	85.170000   	                	;
 89              	6.5000      	245.520000  	                	;
 90              	6.5000      	63.240000   	                	;
 91              	6.5000      	30.030000   	                	;
 92              	6.5000      	23.500000   	                	;
 93              	6.5000      	133.340000  	                	;
 94              	6.5000      	34.760000   	                	;
 95              	6.5000      	55.020000   	                	;
 96              	6.5000      	35.960000   	                	;
 97              	6.5000      	86.730000   	                	;
 98              	6.5000      	47.110000   	                	;
 99              	6.5000      	36.170000   	                	;
 100             	6.5000      	72.680000   	                	;
 101             	6.5000      	39.170000   	                	;
 102             	6.5000      	40.040000   	                	;
 103             	6.5000      	50.110000   	                	;
 104             	6.5000      	92.700000   	                	;
 105             	6.5000      	57.360000   	                	;
 106             	6.5000      	17.170000   	                	;
 107             	6.5000      	4.640000    	                	;
 108             	6.5000      	18.260000   	                	;
 109             	6.5000      	47.860000   	                	;
 110             	6.5000      	0.000000    	                	;
 111             	6.5000      	73.500000   	                	;
 112             	6.5000      	46.510000   	                	;
 113             	6.5000      	105.320000  	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 114             	45.0000     	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	2               	1               	812.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 2               	2               	3               	749.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 3               	4               	3               	616.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 4               	1               	4               	770.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 5               	4               	5               	432.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 6               	5               	6               	1099.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 7               	7               	6               	546.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 9               	6               	8               	603.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 10              	8               	9               	627.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 11              	7               	10              	1258.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 12              	9               	10              	563.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 13              	10              	12              	1327.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 14              	9               	11              	939.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 15              	12              	11              	842.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 16              	11              	14              	739.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 17              	80              	13              	576.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 18              	14              	15              	634.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 19              	12              	15              	858.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 21              	16              	17              	520.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 22              	18              	17              	966.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 23              	15              	18              	575.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 24              	19              	18              	620.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 25              	14              	19              	482.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 26              	20              	19              	757.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 27              	21              	20              	973.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 28              	11              	21              	862.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 29              	22              	21              	510.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 30              	22              	9               	1174.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 31              	23              	22              	574.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 32              	8               	23              	1119.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 33              	24              	23              	551.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 34              	6               	24              	1094.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 35              	25              	89              	388.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 37              	26              	25              	591.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 38              	4               	26              	783.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 39              	27              	85              	300.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 40              	3               	27              	758.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 41              	28              	34              	644.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 42              	29              	28              	1324.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 43              	30              	29              	601.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 44              	30              	31              	899.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 45              	31              	32              	794.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 46              	32              	27              	652.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 47              	32              	33              	579.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 48              	33              	26              	684.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 49              	33              	35              	595.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 51              	34              	27              	432.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 52              	35              	36              	610.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 53              	36              	24              	758.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 54              	36              	37              	707.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 55              	37              	23              	731.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 56              	37              	38              	708.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 57              	38              	21              	919.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 58              	38              	39              	925.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 59              	39              	20              	815.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 60              	40              	39              	871.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 61              	41              	40              	1009.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 62              	41              	38              	892.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 63              	42              	41              	534.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 64              	42              	37              	797.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 65              	111             	42              	274.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 66              	43              	36              	776.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 67              	44              	43              	569.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 69              	45              	44              	581.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 71              	31              	45              	552.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 72              	46              	31              	622.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 73              	46              	47              	504.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 74              	47              	45              	635.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 75              	47              	48              	590.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 78              	49              	43              	728.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 79              	49              	50              	686.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 80              	50              	41              	776.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 81              	50              	51              	1016.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 82              	51              	40              	793.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 84              	54              	52              	992.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 85              	62              	53              	728.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 86              	55              	54              	412.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 89              	56              	55              	446.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 91              	57              	56              	570.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 93              	58              	57              	478.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 94              	58              	46              	830.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 95              	59              	58              	1030.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 96              	60              	30              	682.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 97              	59              	60              	775.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 99              	53              	61              	866.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 100             	63              	106             	150.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 101             	109             	75              	679.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 102             	64              	94              	830.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 103             	110             	64              	508.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 104             	110             	59              	1416.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 105             	52              	65              	739.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 106             	54              	66              	716.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 108             	57              	68              	593.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 109             	58              	69              	553.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 110             	66              	65              	930.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 111             	67              	66              	604.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 112             	68              	67              	505.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 113             	69              	68              	454.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 114             	65              	70              	771.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 115             	66              	112             	381.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 116             	94              	75              	1095.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 118             	74              	73              	402.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 119             	69              	74              	392.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 120             	71              	70              	813.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 121             	72              	71              	766.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 122             	73              	72              	399.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 126             	82              	83              	855.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 127             	81              	82              	857.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 128             	80              	81              	473.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 129             	76              	74              	1124.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 130             	79              	80              	1025.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 131             	76              	79              	1125.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 133             	78              	79              	1003.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 134             	77              	78              	954.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 135             	77              	76              	1200.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 136             	110             	77              	435.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 137             	83              	84              	581.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 138             	82              	86              	825.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 139             	81              	87              	854.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 140             	85              	26              	293.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 141             	86              	84              	1118.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 142             	87              	86              	435.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 143             	84              	88              	602.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 144             	90              	88              	806.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 145             	89              	24              	485.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 146             	86              	90              	837.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 147             	91              	90              	390.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 148             	87              	91              	1061.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 149             	91              	98              	628.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 150             	100             	98              	543.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 151             	113             	100             	740.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 152             	104             	100             	988.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 153             	79              	104             	1859.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 154             	105             	104             	405.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 155             	103             	105             	1473.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 156             	78              	103             	1834.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 157             	88              	92              	1155.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 158             	90              	92              	1093.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 159             	92              	93              	552.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 160             	96              	93              	1314.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 161             	95              	93              	621.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 162             	97              	95              	615.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 163             	97              	96              	950.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 164             	98              	97              	467.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 165             	99              	96              	1049.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 166             	100             	99              	1560.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 167             	101             	99              	637.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 168             	104             	101             	1621.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 169             	102             	101             	1024.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 170             	105             	102             	1393.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 171             	103             	102             	1817.0000   	600.0000    	130.0000    	0.0000      	Open  	;
 172             	75              	106             	747.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 173             	64              	107             	543.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 174             	107             	108             	721.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 175             	108             	109             	882.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 176             	64              	109             	966.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 177             	109             	63              	635.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 178             	75              	53              	607.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 179             	94              	61              	450.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 180             	106             	62              	200.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 181             	43              	111             	228.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 182             	112             	71              	413.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 183             	13              	113             	681.0000    	600.0000    	130.0000    	0.0000      	Open  	;
 184             	110             	114             	2013.0000   	600.0000    	130.0000    	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]





[RULES]








[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual
 1               	9375.000000
 2               	8738.000000
 3               	7989.000000
 4               	8605.000000
 5               	9037.000000
 6               	10115.000000
 7               	10661.000000
 8               	10636.000000
 9               	11263.000000
 10              	11826.000000
 11              	11196.000000
 12              	12038.000000
 13              	6006.000000
 14              	11935.000000
 15              	12569.000000
 16              	14018.000000
 17              	13498.000000
 18              	12532.000000
 19              	11912.000000
 20              	11155.000000
 21              	10334.000000
 22              	10091.000000
 23              	9517.000000
 24              	9021.000000
 25              	8415.000000
 26              	7824.000000
 27              	7231.000000
 28              	6811.000000
 29              	5487.000000
 30              	4886.000000
 31              	5785.000000
 32              	6579.000000
 33              	7158.000000
 34              	7455.000000
 35              	7753.000000
 36              	8263.000000
 37              	8786.000000
 38              	9415.000000
 39              	10340.000000
 40              	9532.000000
 41              	8523.000000
 42              	7989.000000
 43              	7487.000000
 44              	6918.000000
 45              	6337.000000
 46              	5289.000000
 47              	5793.000000
 48              	6383.000000
 49              	8215.000000
 50              	8901.000000
 51              	9917.000000
 52              	7357.000000
 53              	4667.000000
 54              	6365.000000
 55              	5953.000000
 56              	5507.000000
 57              	4937.000000
 58              	4459.000000
 59              	3429.000000
 60              	4204.000000
 61              	3801.000000
 62              	4472.000000
 63              	4122.000000
 64              	2521.000000
 65              	7505.000000
 66              	6575.000000
 67              	5971.000000
 68              	5466.000000
 69              	5012.000000
 70              	7152.000000
 71              	6339.000000
 72              	5573.000000
 73              	5174.000000
 74              	4772.000000
 75              	4166.000000
 76              	3648.000000
 77              	2448.000000
 78              	3402.000000
 79              	4405.000000
 80              	5430.000000
 81              	5903.000000
 82              	6760.000000
 83              	7615.000000
 84              	8196.000000
 85              	7531.000000
 86              	7192.000000
 87              	6757.000000
 88              	8798.000000
 89              	8803.000000
 90              	8029.000000
 91              	7818.000000
 92              	9122.000000
 93              	9498.000000
 94              	3351.000000
 95              	8877.000000
 96              	9212.000000
 97              	8262.000000
 98              	7795.000000
 99              	8522.000000
 100             	7252.000000
 101             	7885.000000
 102             	7053.000000
 103             	5236.000000
 104             	6264.000000
 105             	6669.000000
 106             	4272.000000
 107             	3064.000000
 108             	3785.000000
 109             	3487.000000
 110             	2013.000000
 111             	7715.000000
 112             	6752.000000
 113             	6687.000000

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	0.2
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	514.65          	282.74          
 2               	512.50          	323.72          
 3               	474.74          	321.84          
 4               	476.62          	290.78          
 5               	482.78          	269.84          
 6               	491.78          	215.40          
 7               	519.37          	215.85          
 8               	491.34          	184.97          
 9               	491.16          	153.31          
 10              	519.59          	152.31          
 11              	467.79          	112.47          
 12              	503.42          	89.26           
 13              	158.61          	336.94          
 14              	445.56          	82.49           
 15              	469.94          	61.74           
 16              	496.30          	-18.85          
 17              	480.23          	6.24            
 18              	447.89          	42.80           
 19              	427.30          	66.41           
 20              	402.44          	95.45           
 21              	430.51          	134.96          
 22              	432.32          	160.66          
 23              	435.02          	189.51          
 24              	436.56          	217.31          
 25              	437.61          	261.36          
 26              	437.10          	291.23          
 27              	436.47          	321.13          
 28              	431.62          	374.68          
 29              	368.00          	394.46          
 30              	363.49          	364.60          
 31              	363.46          	319.23          
 32              	403.56          	320.45          
 33              	402.56          	291.22          
 34              	435.63          	342.95          
 35              	401.37          	261.20          
 36              	400.58          	230.38          
 37              	398.49          	194.73          
 38              	391.68          	160.36          
 39              	369.54          	119.25          
 40              	329.43          	137.27          
 41              	352.54          	182.69          
 42              	360.47          	207.97          
 43              	361.49          	233.32          
 44              	363.41          	261.99          
 45              	363.31          	291.32          
 46              	332.11          	317.58          
 47              	331.27          	292.15          
 48              	330.47          	262.36          
 49              	324.93          	237.04          
 50              	318.95          	202.91          
 51              	294.90          	157.57          
 52              	263.87          	175.79          
 53              	375.19          	432.28          
 54              	285.02          	221.14          
 55              	288.23          	241.72          
 56              	292.29          	263.86          
 57              	291.57          	292.63          
 58              	290.22          	316.73          
 59              	290.06          	368.75          
 60              	329.13          	366.81          
 61              	343.52          	402.43          
 62              	403.48          	455.76          
 63              	346.87          	502.89          
 64              	295.89          	442.30          
 65              	231.80          	194.87          
 66              	252.54          	237.03          
 67              	259.77          	266.66          
 68              	261.60          	292.09          
 69              	262.36          	315.02          
 70              	199.85          	217.15          
 71              	216.57          	254.63          
 72              	221.61          	292.92          
 73              	222.32          	313.04          
 74              	242.59          	313.78          
 75              	354.56          	454.97          
 76              	249.72          	368.97          
 77              	250.02          	429.56          
 78              	203.54          	435.76          
 79              	196.24          	386.70          
 80              	187.69          	336.72          
 81              	189.93          	312.94          
 82              	185.41          	270.13          
 83              	173.69          	228.59          
 84              	144.51          	231.37          
 85              	436.98          	306.01          
 86              	147.62          	287.73          
 87              	146.89          	309.71          
 88              	114.43          	235.72          
 89              	437.41          	241.76          
 90              	108.14          	275.40          
 91              	99.13           	292.89          
 92              	58.81           	252.86          
 93              	34.11           	265.59          
 94              	322.45          	410.33          
 95              	47.03           	294.16          
 96              	11.48           	323.52          
 97              	59.45           	322.65          
 98              	82.54           	319.91          
 99              	15.47           	375.96          
 100             	88.54           	346.64          
 101             	27.19           	405.84          
 102             	56.02           	448.59          
 103             	127.62          	482.00          
 104             	105.55          	393.56          
 105             	115.69          	411.30          
 106             	380.74          	482.10          
 107             	281.16          	465.16          
 108             	289.69          	499.27          
 109             	328.15          	476.82          
 110             	270.87          	436.51          
 111             	361.40          	221.78          
 112             	234.91          	244.70          
 113             	124.22          	337.66          
 114             	262.69          	455.98          

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	10000.00        	10000.00        
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
